# Chapter 8 — Case Study: International Electrotechnical Commission 61850 with libIEC61850

**Library:** MZ Automation **libIEC61850** (C99)  
**Paths studied:**

- Prefer: `libiec61850-1.6_develop/libiec61850-1.6_develop` (version **1.6.2**)
- Older sibling: `Library_IEC61850-1.6/Library_IEC61850-1.6` (version **1.6.0**, same architecture, plus local Portuguese documents)

IEC 61850 is not “another register map.” It is a **substation data model** plus abstract services, mapped onto Manufacturing Message Specification for client/server traffic, with a separate Ethernet publisher/subscriber plane for fast messages.

## Expand the names once

| Short name | Expanded meaning |
|------------|------------------|
| IEC 61850 | International Electrotechnical Commission standard series for power-utility communications |
| ACSI | Abstract Communication Service Interface — the abstract operations (get data, report, control, …) |
| MMS | Manufacturing Message Specification — the ISO messaging protocol used on Transmission Control Protocol for many IEC 61850 services |
| SCL | Substation Configuration Language — XML engineering files (ICD/CID/SCD) |
| GOOSE | Generic Object Oriented Substation Event — fast multicast event messages |
| SV | Sampled Values — multicast streams of sampled measurements |
| BER | Basic Encoding Rules — tag/length/value encoding for Abstract Syntax Notation One |
| HAL | Hardware Abstraction Layer |
| COTP | Connection-Oriented Transport Protocol (ISO 8073) over Transport Packet (RFC 1006) |
| ACSE | Association Control Service Element — association request/response |

## Two planes

```
                    ┌──────────────────────────────┐
   Engineering      │  Substation Configuration     │
   time             │  Language → static C model    │
                    └──────────────┬───────────────┘
                                   ▼
                           Live IedModel tree
                     (logical devices / nodes / data)
                                   │
           ┌───────────────────────┼───────────────────────┐
           ▼                                               ▼
   Client/server plane                            Publisher/subscriber plane
   Transmission Control Protocol                  Ethernet multicast (or routable session)
   Manufacturing Message Specification            Generic Object Oriented Substation Event
   Abstract Communication Service Interface       Sampled Values
```

A translator that only bridges Manufacturing Message Specification reads will miss protection-speed events on the Ethernet plane.

## Vertical stack (client/server)

```
Your application
    → IedServer / IedConnection  (Abstract Communication Service Interface façade)
    → Manufacturing Message Specification mapping (IedModel ↔ MmsDevice)
    → Manufacturing Message Specification services (read/write/report/file/…)
    → Association Control Service Element
    → ISO presentation / session
    → Connection-Oriented Transport Protocol + Transport Packet
    → Hardware Abstraction Layer sockets (+ optional Transport Layer Security)
```

## Parsing approach

| Traffic | Technique |
|---------|-----------|
| Manufacturing Message Specification protocol data units | asn1c-generated Basic Encoding Rules codecs |
| Association Control, presentation pieces, goose, many sampled-value headers | Hand-written Basic Encoding Rules walkers with size/depth limits |
| Sampled value sample payload | Raw binary layout, not nested Abstract Syntax Notation structures |
| Transport Packet | Small three-state length assembler |

**Lesson:** large catalogs → generated codecs; hot/simple paths → hand parsers. Expect to maintain **both** carefully for security.

## Data model as database

```
IedModel
 └── LogicalDevice
      └── LogicalNode          (example: XCBR1, LLN0)
           └── DataObject      (may nest / array)
                └── DataAttribute   (+ functional constraint, type, live MmsValue)
```

Control blocks (report, goose, sampled value, setting group, log) sit beside the tree and decide **when** and **how** values leave the device.

Object references on the wire use Manufacturing Message Specification naming with `$` separators and functional constraints — handled in mapping code, not by your application if you stay at the Abstract Communication Service Interface.

## Configuration paths

1. **Static model (field devices):** Java/.NET generator reads Substation Configuration Language → emits `static_model.c` linked into the binary.
2. **Dynamic model:** build the tree with C application programming interfaces at runtime (simulators, tools).
3. **Text config file:** generator emits a simple text form; C parser rebuilds the tree (still not a full XML Substation Configuration Language parser in the core).

Online discovery uses Manufacturing Message Specification directory services against the mapped model — the device does not parse Substation Configuration Language on the wire.

## Threading modes

Configured in `config/stack_config.h`:

| Mode | Behavior |
|------|----------|
| Multi-threaded (default) | Accept thread + per-connection threads + event worker (~1 ms) |
| Single-threaded | Combined server thread |
| Threadless | Application calls process-incoming and periodic-task functions |

Control objects use their own select/operate state machine (unselected → ready → wait for select → test → operate, including time-activated operate).

## How this differs from the Rust stacks

| Topic | rodbus / dnp3 | libIEC61850 |
|-------|---------------|-------------|
| Language / memory | Safe Rust, ownership | Manual C, HAL allocators |
| Domain richness | Points / registers | Hierarchical semantic model |
| Hot path messaging | Mostly polled request/reply (+ dnp3 unsolicited) | Dual plane including multicast |
| Schema strategy | Hand + codegen variations | asn1c + hand Basic Encoding Rules |
| Portability knob | Cargo features | `stack_config.h` + HAL backends |
| Actor style | Tokio task + mailbox | Threads or poll ticks |

## Pros

- Matches how utilities engineer substations
- Portable C with threadless mode for embedded
- Compile-time footprint control
- Mature examples for client, server, goose, sampled values

## Cons / trade-offs

- Steep conceptual load (model + two planes + ISO stack)
- Dual BER implementations increase audit surface
- Multi-thread defaults demand disciplined data-model locking
- Static models need rebuilds when configuration changes
- Licensing (GPLv3 versus commercial) affects product packaging
- Windows goose depends on raw Ethernet capture stacks (historically WinPcap)

## Lessons to steal for translators

1. **Canonical model should be richer than registers** if either side is IEC 61850 — preserve quality, timestamps, and semantic paths when possible.
2. Treat goose/sampled values as **event streams**, not as “another poll.”
3. Keep **engineering-time configuration** (mapping files) separate from **runtime codecs**.
4. Offer a **poll/tick mode** if your translator already has a scheduler.
5. Security (Transport Layer Security, routable goose cryptography) wraps transports; do not invent a parallel abstract service layer for it.

## About the two trees in your folder

They are the **same project lineage**. Use **1.6.2 develop** for current architecture and fixes. Treat **1.6.0** as historical unless you specifically need the bundled Portuguese reference documents.

## Self-check

1. What lives in the publisher/subscriber plane?
2. Why is Substation Configuration Language usually compiled offline into C structs?
3. When would you enable threadless mode?
